# OPC DA → OPC UA 网关 故障恢复预案

> **适用对象**：现场运维、值班工程技术人员  
> **软件版本**：V1.9.0  
> **文档定位**：纯运维操作手册，覆盖现场典型故障场景的识别、处置、验证与预防。  
> **配套文档**：`使用文档.md`（日常操作）、`STATUS.md`（状态报告）。

---

## 0. 总则（处置铁律）

1. **先恢复、后排查**：优先让数据采集恢复，再定位根因；看门狗已提供崩溃自动拉起能力，多数进程级故障无需人工介入。
2. **保护数据链优先**：网关是 DA→UA 的透明桥，恢复目标顺序为——① DA 连接恢复；② UA 服务可连；③ 历史/日志完整。
3. **改动前备份**：任何 `config.json`、`tags.json`、证书目录修改前，先复制原文件到临时备份（如 `config.json.bak_YYYYMMDD`）。
4. **日志是第一现场**：处置前先取 `crash.log`、`logs/gateway_*.log`、`logs/watchdog.log`、`health/health_daily.jsonl` 的时间窗口片段，再动手。
5. **禁止在生产盲目改安全配置**：`AutoAcceptCertificates`、安全模式等仅调试临时放开，处置后必须复原。
6. **单实例约束**：程序以命名 Mutex 保证单实例；异常退出残留进程会阻止新实例启动，处置前确认无残留。

---

## 1. 场景 S1：OPC DA 服务器更换 / 迁移

**现象**
- 原 DA 服务器下线、IP/主机变更，或 ProgID 改变。
- 主界面状态标签显示 DA 断连，数据监控区质量列变红（`Bad`）。

**判定**
- 日志出现 DA 连接/订阅失败；或用"浏览"按钮无法发现新服务器。

**恢复步骤**
1. 在新 DA 服务器主机确认 OPC DA COM 组件已注册、服务可用。
2. 停止网关（控制面板"停止"）。
3. 修改 `config.json` 的 `OpcDa.ServerProgId` 为新服务器 ProgID；或直接在界面"OPC DA 服务器"区用"浏览"重新发现并填入。
4. 重新"获取点位"，确认标签 ItemId 与新服务器一致（ItemId 变更会导致 UA 节点映射错位，需重新勾选）。
5. 启动网关，观察 DA 状态恢复"已连接"、质量列转绿。
6. 配置支持热加载，若仅改 ProgID 且未运行，直接保存后启动即可；运行中修改需停止→改→启动。

**验证**
- 状态标签"已运行"；数据监控区数值刷新、质量 `Good`；日志无持续 DA 错误。

**预防**
- 异地迁移前导出点表 CSV 备份（见使用文档第 6 节），便于新环境快速重建。

---

## 2. 场景 S2：DA 断连 / 网络分区

**现象**
- 状态标签提示 DA 断开；质量列变红；数据停滞。

**判定**
- 日志显示 DA 连接丢失；网络抖动或远程 DCOM 不可达。

**恢复步骤（自动 + 人工）**
- **自动恢复**：网关内置健康检查（每 10 秒 `CheckHealth()` 检测 DA 连通性），断开后触发 `TryReconnect()`，**指数退避重连**，最大尝试 50 次（`DaMaxReconnectAttempts`）。网络恢复后通常自动重连，无需人工干预。
- **若超过重连上限仍失败**：网关会停止并通知 UI。此时：
  1. 确认 DA 服务器与网络已恢复（ping / DCOM 连通性）。
  2. 手动"停止"→"启动"强制重新建立连接。
- **网络分区较长**：依赖指数退避避免重连风暴；看门狗保证主进程存活。分区恢复后自动重连。

**验证**
- DA 状态恢复；重连日志出现成功条目；数据恢复刷新。

**预防**
- 远程 DA 场景确保 DCOM 配置稳定、防火墙放行；监控日志中的断连频率。

---

## 3. 场景 S3：OPC UA 服务异常（客户端连不上）

**现象**
- UA 客户端无法连接 `opc.tcp://<地址>:<端口>`；或连接后 Browse 不到节点。

**判定**
- 本机 `telnet <地址> 4840` 或 `Test-NetConnection` 不通 → 网络/端口问题。
- 端口通但客户端报证书/安全错误 → 证书或安全策略问题（见 S4）。
- 客户端连上但 Browse 空 → UA 节点未注册（多为 DA 未连或启动异常）。

**恢复步骤**
1. **端口/防火墙**：远程采集需 `OpcUa.ListenAddress=0.0.0.0` 并开放防火墙 4840 入站；本机采集保持 `localhost`。
2. **端口占用**：确认 4840 未被其他进程占用（`netstat -ano | findstr 4840`）。
3. **节点为空**：先确认 DA 已连接、标签已配置并成功启动；查看启动日志中节点注册诊断。
4. **重启 UA 服务**：停止网关再启动，观察 UA 服务器启动日志。

**验证**
- 客户端能连接并 Browse 到 `OPC DA Tags` 下的变量节点；数据可读。

**预防**
- 生产环境固定端口，避免与其他服务冲突；启用看门狗防进程级异常。

---

## 4. 场景 S4：UA 证书过期 / 客户端不受信任

**现象**
- UA 客户端连接被拒，报证书不受信任/已过期。
- 证书目录 `Certificates/Own/` 下自签名证书过期。

**恢复步骤**
1. **服务端证书自动重生成**：OPC UA 服务器在启动时会自动重新生成自签名证书（SubjectName 使用实际监听地址）。重启网关即可触发重新生成。
2. **客户端重新信任**：
   - 生产环境（`AutoAcceptCertificates=false`）：将客户端证书从 `Certificates/Rejected/` 移至 `Certificates/Trusted/`（或提前放入 Issuers）。
   - 调试临时：将 `OpcUa.AutoAcceptCertificates` 改为 `true` 自动接受，验证后务必改回 `false`。
3. **安全策略对齐**：客户端连接的安全模式/策略须与 `OpcUa.SecurityMode`/`SecurityPolicy` 一致；若服务端为 `None` 而客户端强制加密，需调平。

**验证**
- 客户端成功建立加密会话，无证书错误；日志显示证书已接受。

**预防**
- 记录证书有效期，到期前主动重启网关重生成；生产环境坚持手动信任 + 加密模式。

---

## 5. 场景 S5：看门狗循环重启（heartbeat 持续失败）

**现象**
- 主程序反复启动又崩溃，系统负载偏高；`logs/watchdog.log` 频繁出现重启记录。

**判定**
- 主程序启动后未能按时发送心跳（看门狗 `WaitOne` 超时判定无响应），或进程直接退出。
- 看门狗有**快速重启保护**：60 秒内最多重启 3 次，防止崩溃循环拖垮主机；超限后重启节奏受限但仍循环。

**恢复步骤**
1. **取证据**：立即复制 `crash.log`、`logs/watchdog.log` 近期片段。
2. **临时止血**：取消勾选"进程守护"或停止看门狗（发送停止信号），避免反复重启干扰排查；保留主程序手动启动以便观察。
3. **定位根因**：
   - `crash.log` 中有堆栈 → 按堆栈定位（多为 DA COM 异常或 UA 启动失败）。
   - 无 crash.log 但进程闪退 → 检查 `config.json`/`tags.json` 是否损坏、DA 服务器是否可达。
4. **修复后验证**：手动启动主程序，确认能稳定运行并正常发送心跳（看门狗日志不再重启），再重新启用"进程守护"。

**验证**
- 看门狗日志连续一段时间（如 10 分钟）无重启记录；主程序心跳正常；数据链恢复。

**预防**
- 启用看门狗的同时，定期巡检 `crash.log` 是否空；对已知不稳定 DA 源加强网络质量监控。

---

## 6. 场景 S6：授权失效 / 试用到期

**现象**
- 状态标签显示"未授权（试用中）"且橙红；试用倒计时归零后程序自动关闭且无法启动。
- 更换硬件（主板/CPU）后原授权码失效。

**恢复步骤**
1. **确认状态**：打开"关于"对话框，查看当前状态与 PCID。
2. **重新授权**：复制本机 PCID → 交管理员用 `Keygen.exe` 生成新授权码 → 在关于对话框输入验证。
3. **硬件变更**：若 PCID 因换硬件变化，旧授权码不可用，必须重新申请（授权码与 PCID 硬件绑定）。
4. **应急**：若无法立即获取授权码，可申请临时授权；严禁关闭安全机制绕过授权。

**验证**
- 状态标签转为"已授权"（绿色）；程序可长期运行不再倒计时关闭。

**预防**
- 记录每台主机的 PCID 与授权码台账；硬件变更前提前申请新授权。

---

## 7. 场景 S7：内存增长告警

**现象**
- 状态栏变黄（7/30 天工作集增长 ≥20%）或变红（≥50%）；`health/health_daily.jsonl` 显示持续正增长率。

**判定**
- 长期运行（7×24）下内存缓慢增长，属稳定性风险信号。

**恢复步骤**
1. **短期**：在合适维护窗口停止并重启网关，内存释放，告警复位。
2. **核查**：查看 `health/health_daily.jsonl` 的增长率趋势，区分偶发抖动与持续泄漏。
3. **若持续泄漏**：收集日志与健康数据，反馈开发侧排查（属已知待优化项，非现场可修）；重启作为临时缓解。

**验证**
- 重启后工作集回落；后续 7 天增长率低于阈值，状态栏恢复常态。

**预防**
- 纳入定期维护重启计划（如月度）；监控状态栏颜色与 health 数据。

---

## 8. 场景 S8：配置损坏 / 加载失败

**现象**
- 启动后界面交互控件被禁用（配置加载失败保护）；或 `config.json` 被意外改写导致字段缺失/格式错误。

**判定**
- 日志报配置反序列化异常；或 UI 加载后无法操作（C-14 保护触发）。

**恢复步骤**
1. **备份现状**：复制异常 `config.json` 为 `config.json.bad_YYYYMMDD` 留证。
2. **恢复**：
   - 若有备份，用最近正常 `config.json` 覆盖。
   - 若无备份，删除/重命名损坏文件，启动程序让其生成**默认配置**，再按使用文档第 4 节重新填写（点表可用 CSV 重新导入，见 S1 预防）。
3. **原子写保护说明**：程序保存配置采用"先写临时文件再 `File.Replace`"的原子操作，正常关闭不会损坏；损坏多因外部强制结束或磁盘故障。

**验证**
- 程序正常加载，控件可用；配置项与预期一致；启动无配置异常日志。

**预防**
- 改动配置前手动备份；避免运行中强制结束进程；确保部署磁盘健康。

---

## 9. 场景 S9：程序崩溃 / 无响应

**现象**
- 主窗口消失且无托盘图标（进程退出）；或窗口卡死无响应。

**判定**
- 检查进程列表是否存在 `OpcDaToUaGateway.exe`；查看 `crash.log` 是否有记录。

**恢复步骤**
1. **看门狗已启用**：多数崩溃由看门狗自动重启，等待数秒后检查进程与托盘是否恢复。
2. **看门狗未启用或进程彻底消失**：
   - 查 `crash.log` 获取异常堆栈（全局异常处理器已覆盖 UI 线程与后台线程未处理异常）。
   - 若 `crash.log` 为空但进程消失，可能为外部终止（如系统重启、被杀软拦截），查系统事件日志。
   - 手动重新启动程序。
3. **无响应（假死）**：尝试托盘"退出"后重启；若无法退出，任务管理器结束进程再启动（注意单实例 Mutex，结束后方可启动新实例）。

**验证**
- 进程重新稳定运行；数据链恢复；`crash.log` 新增条目已归档分析。

**预防**
- 生产环境务必启用看门狗；定期归档 `crash.log` 供趋势分析；关注杀软白名单。

---

## 10. 应急快速定位清单

排查顺序（5 分钟内定位）：

| 步骤 | 检查项 | 正常表现 | 异常处置 |
|---|---|---|---|
| 1 | 进程是否存在 | 任务管理器有 `OpcDaToUaGateway.exe` | 见 S9（看门狗/手动启动） |
| 2 | 托盘/界面状态标签 | 显示"已运行"、绿色 | 红色/橙红按 S1–S6 对应处理 |
| 3 | 数据质量列 | `Good` 绿色 | 红色按 S2（DA 断连） |
| 4 | UA 客户端连通 | 能 Browse 节点 | 不通按 S3/S4 |
| 5 | `logs/gateway_*.log` | 无持续错误 | 按错误类型对应场景 |
| 6 | `crash.log` | 空或无新增 | 有记录按 S9 根因分析 |
| 7 | `logs/watchdog.log` | 无频繁重启 | 频繁重启按 S5 |
| 8 | 状态栏颜色 | 常态（非黄/红） | 黄色/红色按 S7 |

---

## 11. 关键设计与恢复支撑（备查）

| 机制 | 代码位置 | 对恢复的支撑 |
|---|---|---|
| 全局异常 + crash.log | `Program.cs` | 无人值守崩溃留痕，S9 根因定位 |
| DA 指数退避重连（≤50 次） | `GatewayManager.CheckHealth` / `OpcDaClient.TryReconnect` | S2 自动恢复 |
| 看门狗心跳 + 优雅退出事件 | `WatchdogManager` / 看门狗进程 | S5 自动拉起、正常退出不误重启 |
| 看门狗快速重启保护（60s/3 次） | 看门狗监控循环 | 防止崩溃循环拖垮主机 |
| UA 证书自动重生成 | `GatewayOpcUaServer` | S4 重启即恢复 |
| 配置原子写（临时文件+Replace） | `ConfigManager` | S8 降低损坏概率 |
| 配置热加载（FileSystemWatcher） | `ConfigManager` | 多数配置改完自动生效 |
| 健康快照 + 内存增长率告警 | `HealthSnapshot`（`health/`） | S7 早期预警 |
| 单实例 Mutex | `Program.cs` | 防止多实例冲突（S9 残留进程） |

---

*本预案基于 V1.9.0 源码行为整理，纯运维文档、零代码改动。实际处置以现场日志与界面状态为准；如遇未覆盖场景，先取日志证据再处置，并反馈补全本预案。*
